<!DOCTYPE html>
<html lang="en">

<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">

    <title>Gaisrinės signalizacijos patikros sąrašas</title>
    <link rel="stylesheet" href="style.css">
</head>

<body>
    <header>
        <img alt="ViliusJu" src="./Vilius-J-logo.png" class="logo">
        <a href="index.html">Pagrindinis</a>
    </header>

    <h1>Gaisrinės signalizacijos sistemos projektavimo patikros aprašas</h1>
    <p class="veryImpostantParagraph">Projektai projektuojami ant aktualių architektūros
        planų, pjūvių. Remiantis aktualia Gaisrinė Saugos dalimi</p>
    <ul>
        <h2>1. Gaisrinės signalizacijos kontrolinys įrenginys</h2>
        <h3>1.1 Įrenginio vietos parinkimas ir sistemos architektūra</h3>
        <li id="taskID01" class="pultasTaskList">
            <input type="checkbox" id="checkbox01" class="pultasTaskbBox">
            <abbr class="tooltip" data-tooltip="Turi būti patogi prieiti aptarnaujančiam personalui">
                1. Gaisrinės signalizacijos pulto vietą
                parinkti tokia, kad būtų patogu prieiti aptarnaujančiam/reaguojančiam personalui.
            </abbr>
            <button onclick="addComment('taskID01')">Komentaras</button>
            <ul id="comments_taskID01"></ul>
        </li>
        <li id="taskID02" class="pultasTaskList">
            <input type="checkbox" id="checkbox02" class="pultasTaskbBox">
            <abbr class="tooltip" data-tooltip="Dažniausiai pasitaiko kai yra pastatų kompleksas, didelis pastatas">
                2. Patikrinti ar centrale neturi apsijungti į aparatinį tinklą su kitomis, suderinti gamintojus ir
                modelius
            </abbr>
            <button onclick="addComment('taskID02')">Komentaras</button>
            <ul id="comments_taskID02"></ul>
        </li>
        <li id="taskID03" class="pultasTaskList">
            <input type="checkbox" id="checkbox03" class="pultasTaskbBox">
            <abbr title="">
                2.1 Numatyti kabelius, jei reikai kabelinius lovius ar lauko kabelinę kanalizacijč iki/tarp įrenginių
            </abbr>
            <button onclick="addComment('taskID03')">Komentaras</button>
            <ul id="comments_taskID03"></ul>
        </li>


        <li id="taskID04" class="pultasTaskList">
            <input type="checkbox" id="checkbox04" class="pultasTaskbBox">
            <abbr title="">
                3 Patikrinti ar nereikalinga visualinė programinė įranga ir darbo stotis
            </abbr>
            <button onclick="addComment('taskID04')">Komentaras</button>
            <ul id="comments_taskID04"></ul>
        </li>

        <li id="taskID05" class="pultasTaskList">
            <input type="checkbox" id="checkbox05" class="pultasTaskbBox">
            <abbr title="">
                3. Patikrinti ar nereikia nutolusio kartotuvos.
            </abbr>
            <button onclick="addComment('taskID05')">Komentaras</button>
            <ul id="comments_taskID05"></ul>
        </li>
        <li id="taskID06" class="pultasTaskList">
            <input type="checkbox" id="checkbox06" class="pultasTaskbBox">
            <abbr title="">
                3.1 Numatyti kabelius, kabelinius lovius ar kabelinę kanalizacija iki įrenginio
            </abbr>
            <button onclick="addComment('taskID06')">Komentaras</button>
            <ul id="comments_taskID06"></ul>
        </li>
        <li id="taskID07" class="pultasTaskList">
            <input type="checkbox" id="checkbox07" class="pultasTaskbBox">
            <abbr title="Jei reikia suderinti įrangos išklotinė.">
                4 Gaisrinio pulto vieta suderinti su baldais,kita įranga. Nurodyti montavimo aukštį (0.8 - 1.8 m).
            </abbr>
            <button onclick="addComment('taskID07')">Komentaras</button>
            <ul id="comments_taskID07"></ul>
        </li>
        <h3> 1.2. Gasirinės signalizacijos pukto parinkimas </h3>
        <li id="taskID08" class="pultasTaskList">
            <input type="checkbox" id="checkbox08" class="pultasTaskbBox">
            <abbr title="Dėl didelio įrenginių kiekio ant kilpos ir kilpos įrenginio, gali nepavesžti">
                5. Parikti centralių ir išplėtimo plokšių kiekį iki 100 įrenginių ant kilpos;
            </abbr>
            <button onclick="addComment('taskID08')">Komentaras</button>
            <ul id="comments_taskID08"></ul>
        </li>
        <li id="taskID09" class="pultasTaskList">
            <input type="checkbox" id="checkbox09" class="pultasTaskbBox">
            <abbr
                title="EN54 punktas ????????. Reikia iškoti. Jei viršyja įrenginių kiekį reikia dėti centrale su kelių branduolių procesoriumi. Jos gamotje yra retos. ">
                6. Įrenginių kiekis ant centralės neturi viršyti 520 vnt.;
            </abbr>
            <button onclick="addComment('taskID09')">Komentaras</button>
            <ul id="comments_taskID09"></ul>
        </li>
        <li id="taskID10" class="pultasTaskList">
            <input type="checkbox" id="checkbox10" class="pultasTaskbBox">
            <abbr title="">
                7. Kiti parametrai pagal gautas TS iš užsaskovo (Jei pateikta);
            </abbr>
            <button onclick="addComment('taskID10')">Komentaras</button>
            <ul id="comments_taskID10"></ul>
        </li>
        <div id="progressBar1">
            <div id="progressBarFill1" style="width: 0;"></div>
        </div>
        <h2>2. Taškiniai jutikliai</h2>
        <h3>2.1 Taškinių jutiklių išdėstymas patalpose</h3>
        <li id="taskID11" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox11" class="taskiniaiTaskbBox">
            <abbr title="Pagal GASS taisykliu punktus ???XX??">
                1. Jutiklius išdėstyti laikantis "Gaisro aptikimo ir signalizavimo sistemų projektavimo ir įrengimo
                taisyklių" 31 ir 33 punktais
            </abbr>
            <button onclick="addComment('taskID11')">Komentaras</button>
            <ul id="comments_taskID11"></ul>
        </li>
        <li id="taskID12" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox12" class="taskiniaiTaskbBox">
            <abbr title="">
                2. Parinkti jutiklius pagal patalpose vykstancius technolginius procesus. Kur galimas dulkėtumas/garai
                parinkti temperatūrinius jutikius
            </abbr>
            <button onclick="addComment('taskID12')">Komentaras</button>
            <ul id="comments_taskID12"></ul>
        </li>
        <li id="taskID13" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox13" class="taskiniaiTaskbBox">
            <abbr title="GASS punktas ????">
                3. Įvertinti koridorius ir siauras patalpas (3 m pločio) iki 3.5 m aukščio (GASS), didinti atstumą
                tarp jutiklių iki 15m. Iki sienų nekeisti
            </abbr>
            <button onclick="addComment('taskID13')">Komentaras</button>
            <ul id="comments_taskID13"></ul>
        </li>
        <li id="taskID14" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox14" class="taskiniaiTaskbBox">
            <abbr title="">
                4. Nurodyti jutklius, kur bazės yra su izoloatpriumi. Kas 32 įrenginiai ir tarp aukštų
            </abbr>
            <button onclick="addComment('taskID14')">Komentaras</button>
            <ul id="comments_taskID14"></ul>
        </li>
        <li id="taskID15" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox15" class="taskiniaiTaskbBox">
            <abbr title="">
                5. Gaisriniai jutikliai sprogiuoje pataloje. Askiras algorimtas.
            </abbr>
            <button onclick="addComment('taskID15')">Komentaras</button>
            <ul id="comments_taskID15"></ul>
        </li>
        <h3>2.2 Architektūros, konstrukcijos kitų inžinierinių tinklų įvertinimas </h3>
        <li id="taskID16" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox16" class="taskiniaiTaskbBox">
            <abbr title="GASS punktas">
                6. Įvertinti pakabinamų lubų tipą, aukštį nuo tikrųjų. Jei atstumas daugiau nei 40 projektuoti,
                jutiklius virš lubų. Įskaitant ir WC, prausyklas ir pan. Jutiklių vietoje numatyti indikatorius.
            </abbr>
            <button onclick="addComment('taskID16')">Komentaras</button>
            <ul id="comments_taskID16"></ul>
        </li>
        <li id="taskID17" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox17" class="taskiniaiTaskbBox">
            <abbr title="Gass punktas ???">
                7. Užtikrinti jutiklių aptarnavimą.Jei lubos ne amstrogas, duoti užduoti SA daliai aptarnavimo liukams.
                Derinti ar nėra šalia kitų sistemų aparnavimo liukų.
            </abbr>
            <button onclick="addComment('taskID17')">Komentaras</button>
            <ul id="comments_taskID17"></ul>
        </li>
        <li id="taskID18" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox18" class="taskiniaiTaskbBox">
            <abbr title="Gass punktas ???">
                8. Ivertinit vėdimo tinklus, jei jie platasni nei 70??cm ir didesni 40cm??, po jais projektuoti gaisron
                jutiklius
            </abbr>
            <button onclick="addComment('taskID18')">Komentaras</button>
            <ul id="comments_taskID18"></ul>
        </li>
        <li id="taskID19" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox19" class="taskiniaiTaskbBox">
            <abbr title="Gass punktas ???">
                9. Įvertinti konstrukcijos elementus. Jei daugiau nei 40 cm traktuoti kaip sieną. Įvertinti ir mazesnius
                išsikišimus.
            </abbr>
            <button onclick="addComment('taskID19')">Komentaras</button>
            <ul id="comments_taskID19"></ul>
        </li>
        <li id="taskID20" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox20" class="taskiniaiTaskbBox">
            <abbr title="Gass punktas ???">
                10. Atraukti jutilius nuo sienų, apšvietimo elementu > 50 cm
            </abbr>
            <button onclick="addComment('taskID20')">Komentaras</button>
            <ul id="comments_taskID20"></ul>
        </li>
        <li id="taskID21" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox21" class="taskiniaiTaskbBox">
            <abbr title="Gass punktas ???">
                11. Įvertinti stelažus. Jei nuo lubų iki 60 cm. Traktuoti kaip sieną
            </abbr>
            <button onclick="addComment('taskID21')">Komentaras</button>
            <ul id="comments_taskID21"></ul>
        </li>
        <div id="progressBar2">
            <div id="progressBarFill2" style="width: 0;"></div>
        </div>
        <h2>3. Linijiniai jutikliai</h2>
        <h3>3.1 jutiklių išdėstymas patalpose</h3>
        <li id="taskID22" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox22" class="linijiniaiTaskbBox">
            <abbr title="Gass punktas ???">
                1. Linijinius dūmų jutiklius išdėstyti pagal GASS taisyklių 35-38 punktus. Įvertinti aukštį !!!!.
            </abbr>
            <button onclick="addComment('taskID22')">Komentaras</button>
            <ul id="comments_taskID22"></ul>
        </li>
        <li id="taskID23" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox23" class="linijiniaiTaskbBox">
            <abbr title="Gass punktas ???">
                2. Užtikrinti, kad lazerio signalai nesikirstų su kitomis komunikacijomis ar vamzdžiais. Derinti
                sprendinius, kad būtų išvengta trikdžių ar klaidingų signalų perdavimo.
            </abbr>
            <button onclick="addComment('taskID23')">Komentaras</button>
            <ul id="comments_taskID23"></ul>
        </li>
        <li id="taskID24" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox24" class="linijiniaiTaskbBox">
            <abbr title="???">
                3. Jutiklių kiekį numayti su rezervų. Darbų metų derinant, gaudant lazerius, stumdant barjerus gali
                pritrukti.
            </abbr>
            <button onclick="addComment('taskID24')">Komentaras</button>
            <ul id="comments_taskID24"></ul>
        </li>
        <h3>3.2 Juiklių pajungimas</h3>
        <li id="taskID25" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox25" class="linijiniaiTaskbBox">
            <abbr title="???">
                4. Jei jutikliai adresiniai ir jungiasi į kilpą, patikrinti, ar jie suderinami su gaisriniu pultu.
            </abbr>
            <button onclick="addComment('taskID24')">Komentaras</button>
            <ul id="comments_taskID25"></ul>
        </li>
        <li id="taskID26" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox26" class="linijiniaiTaskbBox">
            <abbr title="???">
                5. Jei jutikliai konvenciniai ir pajungti per IN/OUT modulius arba per konvencinius zonos monitorius,
                numatyti papildomus 24 V EN54 maitinimo šaltinius (su akumuliatoriais), patikrinti amperažą.
            </abbr>
            <button onclick="addComment('taskID26')">Komentaras</button>
            <ul id="comments_taskID26"></ul>
        </li>
        <li id="taskID27" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox27" class="linijiniaiTaskbBox">
            <abbr title="???">
                6. Nepamiršti maitinimo šaltinius įvertinti užduotyje Elektrotechnikos daliai.
            </abbr>
            <button onclick="addComment('taskID27')">Komentaras</button>
            <ul id="comments_taskID27"></ul>
        </li>
        <div id="progressBar3">
            <div id="progressBarFill3" style="width: 0;"></div>
        </div>
        <h2>4. Gaisro pavojaus mygtukai</h2>
        <li id="taskID28" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox28" class="mygtukaiTaskbBox">
            <abbr title="???">
                Gaisrinius mygtukus projektuoti, kad evakuacijos kelyje jie būtų 30 m nuo žmogaus buvimo vietos.
                Maksimaliai 3 m
                nuo laiptinės ar išėjimo durų
            </abbr>
            <button onclick="addComment('taskID28')">Komentaras</button>
            <ul id="comments_taskID28"></ul>
        </li>
        <li id="taskID29" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox29" class="mygtukaiTaskbBox">
            <abbr title="???">
                Gaisrinių nygtukų vietas suderinti su GS dallimi.
            </abbr>
            <button onclick="addComment('taskID29')">Komentaras</button>
            <ul id="comments_taskID29"></ul>
        </li>
        <li id="taskID30" class="taskiniaiTaskList">
            <input type="checkbox" id="checkbox30" class="mygtukaiTaskbBox">
            <abbr title="???">
                Nurodyti gaisrininės signalizacijos mygtukų montavimo aukštis (1,5 m.)
            </abbr>
            <button onclick="addComment('taskID30')">Komentaras</button>
            <ul id="comments_taskID30"></ul>
        </li>

        <div id="progressBar4">
            <div id="progressBarFill4" style="width: 0;"></div>
        </div>
        <h2> 5. Gaisro pavojaus skelbimo įrenginiai</h2>
        <li id="taskID31" class="sirenosTaskList">
            <input type="checkbox" id="checkbox31" class="sirenosTaskbBox">
            <abbr title="Labai nėra tikslesnio reglamentavimo. Reikia ieškoto gerųjų prektikų">
                Vidaus Sirenas su blykstėmis projektuoti salėse, koridoriuose prie įėjimų. Kad būtų girdimos.
            </abbr>
            <button onclick="addComment('taskID31')">Komentaras</button>
            <ul id="comments_taskID31"></ul>
        </li>
        <li id="taskID32" class="sirenosTaskList">
            <input type="checkbox" id="checkbox32" class="sirenosTaskbBox">
            <abbr title="">
                Projektuoti gaisro pavojaus blykstes Neįgaliųjų sanitariniuose mazguose, persirengimo patalpose.
            </abbr>
            <button onclick="addComment('taskID32')">Komentaras</button>
            <ul id="comments_taskID32"></ul>
        </li>
        <li id="taskID33" class="sirenosTaskList">
            <input type="checkbox" id="checkbox33" class="sirenosTaskbBox">
            <abbr title="">
                Nurodyti vidaus gaisrinių sirenų aukštį. Apie 2.7 m , 20 cm nuo lubų,
            </abbr>
            <button onclick="addComment('taskID33')">Komentaras</button>
            <ul id="comments_taskID33"></ul>
        </li>
        <li id="taskID34" class="sirenosTaskList">
            <input type="checkbox" id="checkbox34" class="sirenosTaskbBox">
            <abbr title="">
                Lauko sireną numatyti taip, kad būtų matoma nuo gatvės arba budinačiam personalui.
            </abbr>
            <button onclick="addComment('taskID35')">Komentaras</button>
            <ul id="comments_taskID34"></ul>
        </li>
        <li id="taskID35" class="sirenosTaskList">
            <input type="checkbox" id="checkbox35" class="sirenosTaskbBox">
            <abbr title="">
                Nurodyti gaisrinės sirenos aukštį. Derinti fasadus, įvertinit padusus, įvertinti fasado elementus. Apie
                3-4 m
            </abbr>
            <button onclick="addComment('taskID35')">Komentaras</button>
            <ul id="comments_taskID35"></ul>
        </li>

        <div id="progressBar5">
            <div id="progressBarFill5" style="width: 0;"></div>
        </div>

        <h2>6. Suderinimas su kitomis inžinierinėmis sistemomis</h2>
        <li id="taskID36" class="signalaiTaskList">
            <input type="checkbox" id="checkbox36" class="signalaiTaskbBox">
            <abbr title="">
                Pateikti užduotį Elektrotechnikos projekto daliai
            </abbr>
            <button onclick="addComment('taskID36')">Komentaras</button>
            <ul id="comments_taskID36"></ul>
        </li>
        <li id="taskID37" class="signalaiTaskList">
            <input type="checkbox" id="checkbox37" class="signalaiTaskbBox">
            <abbr title="">
                Paduoti signalus "Gaisras" ir "Gedimas" į apsauginės signalizacijos kontrolinį pultą. Iš Gaisrinės
                signalizacios kontrolinio pulto gamyklinių išėjimų.
            </abbr>
            <button onclick="addComment('taskID37')">Komentaras</button>
            <ul id="comments_taskID37"></ul>
        </li>
        <li id="taskID38" class="signalaiTaskList">
            <input type="checkbox" id="checkbox38" class="signalaiTaskbBox">
            <abbr title="">
                Gauti užduotį iš ŠVOK dalies. Atjungti nurodytus įrenginius. Numatyti reikalingą IN/OUT kiekį
            </abbr>
            <button onclick="addComment('taskID38')">Komentaras</button>
            <ul id="comments_taskID38"></ul>
        </li>
        <li id="taskID39" class="signalaiTaskList">
            <input type="checkbox" id="checkbox39" class="signalaiTaskbBox">
            <abbr title="">
                Gauti užduoti iš E dalies. Atjungti nurodytus įrenginius. Numatyti reikalingą IN/OUT kiekį
            </abbr>
            <button onclick="addComment('taskID39')">Komentaras</button>
            <ul id="comments_taskID39"></ul>
        </li>
        <li id="taskID39" class="signalaiTaskList">
            <input type="checkbox" id="checkbox39" class="signalaiTaskbBox">
            <abbr title="">
                Gauti užduoti iš PVA dalies. Atjungti nurodytus įrenginius. Numatyti reikalingą IN/OUT kiekį
            </abbr>
            <button onclick="addComment('taskID39')">Komentaras</button>
            <ul id="comments_taskID39"></ul>
        </li>
        <li id="taskID40" class="signalaiTaskList">
            <input type="checkbox" id="checkbox40" class="signalaiTaskbBox">
            <abbr title="">
                Atjungti praėjimo kontrole kontroliuojamas duris. Numatyti reikalingą IN/OUT kiekį
            </abbr>
            <button onclick="addComment('taskID40')">Komentaras</button>
            <ul id="comments_taskID40"></ul>
        </li>
        <li id="taskID41" class="signalaiTaskList">
            <input type="checkbox" id="checkbox41" class="signalaiTaskbBox">
            <abbr title="">
                Atjungti dujų vožtuvą gaisro metu. Numatyti reikalingą IN/OUT kiekį
            </abbr>
            <button onclick="addComment('taskID41')">Komentaras</button>
            <ul id="comments_taskID41"></ul>
        </li>
        <li id="taskID42" class="signalaiTaskList">
            <input type="checkbox" id="checkbox42" class="signalaiTaskbBox">
            <abbr title="">
                Atjungti kompresorius jei yra. Numatyti reikalingą IN/OUT kiekį
            </abbr>
            <button onclick="addComment('taskID42')">Komentaras</button>
            <ul id="comments_taskID42"></ul>
        </li>
        <li id="taskID43" class="signalaiTaskList">
            <input type="checkbox" id="checkbox43" class="signalaiTaskbBox">
            <abbr title="">
                Jei centralei reikalingas LAN, duoti užduoti/derinti su ER dalimi.
            </abbr>
            <button onclick="addComment('taskID43')">Komentaras</button>
            <ul id="comments_taskID43"></ul>
        </li>
        <div id="progressBar6">

            <div id="progressBarFill6" style="width: 0;"></div>
        </div>
        <h2>7. Įrangos žymėjimas, kabeliavimas, adresavimas</h2>
        <li id="taskID44" class="kabeliaiTaskList">
            <input type="checkbox" id="checkbox44" class="kabeliaiTaskbBox">
            <abbr title="">
                Susiderinti/parinkti vertikalų praėjimą tarp aukšų/lygių, dažniausiai būna kartu su ryšiais
            </abbr>
            <button onclick="addComment('taskID44')">Komentaras</button>
            <ul id="comments_taskID44"></ul>
        </li>
        <li id="taskID45" class="kabeliaiTaskList">
            <input type="checkbox" id="checkbox45" class="kabeliaiTaskbBox">
            <abbr title="">
                Horizantalus kabeliavimas. Kabeliuojama kilpa/ratu stengainti išvengti tusčio kabelio. kabelio
                tvirtinmas parenkamas pagal E?? taisykles. Koridoriuje jei ER kabelių lovys, kabelis tiesiamas jame
            </abbr>
            <button onclick="addComment('taskID45')">Komentaras</button>
            <ul id="comments_taskID45"></ul>
        </li>
        <li id="taskID46" class="kabeliaiTaskList">
            <input type="checkbox" id="checkbox46" class="kabeliaiTaskbBox">
            <abbr title="">
                Kabelius iki 3 m aukščio apsaugoti nuo mechaininio poveikio.
            </abbr>
            <button onclick="addComment('taskID46')">Komentaras</button>
            <ul id="comments_taskID46"></ul>
        </li>
        <li id="taskID47" class="kabeliaiTaskList">
            <input type="checkbox" id="checkbox47" class="kabeliaiTaskbBox">
            <abbr title="">
                Adresuojamus įrenginius suadresuoti. Patikrinti ar įranga neturi specifinio adresavimo. Jei ne žymėti
                kilpos adresą
            </abbr>
            <button onclick="addComment('taskID47')">Komentaras</button>
            <ul id="comments_taskID47"></ul>
        </li>
        <li id="taskID48" class="kabeliaiTaskList">
            <input type="checkbox" id="checkbox48" class="kabeliaiTaskbBox">
            <abbr title="">
                Adresuojamus įrenginius suadresuoti. Patikrinti ar įranga neturi specifinio adresavimo. Jei ne žymėti
                kilpos adresą. Pagal žymėjimą turi būti aišku: kokiam įrenginiui priklauso/kokiai kilpai
                priklauso/adresas
            </abbr>
            <button onclick="addComment('taskID48')">Komentaras</button>
            <ul id="comments_taskID48"></ul>
        </li>
        <li id="taskID49" class="kabeliaiTaskList">
            <input type="checkbox" id="checkbox49" class="kabeliaiTaskbBox">
            <abbr title="">
                Sužymėti ir sunumeruoti konvencinius įrenginius. Žymėjimas tu nurodyti funkciją. Numeris kiekį.
            </abbr>
            <button onclick="addComment('taskID49')">Komentaras</button>
            <ul id="comments_taskID49"></ul>
        </li>
        <li id="taskID50" class="kabeliaiTaskList">
            <input type="checkbox" id="checkbox50" class="kabeliaiTaskbBox">
            <abbr title="">
                Sužymėti IN/OUT signalus. Nurodyti funkciją. Į/iš kur paduodamas/gaunamas.
            </abbr>
            <button onclick="addComment('taskID50')">Komentaras</button>
            <ul id="comments_taskID50"></ul>
        </li>
        <div id="progressBar7">

            <div id="progressBarFill7" style="width: 0;"></div>
        </div>

        <h2>8. Aiškinamais raštas</h2>
        <li id="taskID51" class="rastasTaskList">
            <input type="checkbox" id="checkbox51" class="rastasTaskbBox">
            <abbr title="">
                1. Nurodyti kuo remiasi projekto stadija. Nurodyti tik aktualios radakcijo ir aktualios GSS sistemai
                teises aktus.
            </abbr>
            <button onclick="addComment('taskID51')">Komentaras</button>
            <ul id="comments_taskID51"></ul>
        </li>
        <li id="taskID52" class="rastasTaskList">
            <input type="checkbox" id="checkbox52" class="rastasTaskbBox">
            <abbr title="">
                2. Nurodyti nuorodą į Gaisrinės saugos užduotį.
            </abbr>
            <button onclick="addComment('taskID52')">Komentaras</button>
            <ul id="comments_taskID52"></ul>
        </li>
        <li id="taskID53" class="rastasTaskList">
            <input type="checkbox" id="checkbox53" class="rastasTaskbBox">
            <abbr title="">
                3. Nurodyti programinę įrangą, kuria rengtas projektas
            </abbr>
            <button onclick="addComment('taskID53')">Komentaras</button>
            <ul id="comments_taskID53"></ul>
        </li>
        <li id="taskID54" class="rastasTaskList">
            <input type="checkbox" id="checkbox54" class="rastasTaskbBox">
            <abbr title="">
                4. Nurodyti gaisrinės signalizacijos tipą.
            </abbr>
            <button onclick="addComment('taskID54')">Komentaras</button>
            <ul id="comments_taskID54"></ul>
        </li>
        <li id="taskID55" class="rastasTaskList">
            <input type="checkbox" id="checkbox55" class="rastasTaskbBox">
            <abbr title="">
                5. Nurodyti gaisrinės signaliacijos pulto montavimo viatą. Jei yra aparatinis tinklas, aprašyti
                architektūrą.
            </abbr>
            <button onclick="addComment('taskID55')">Komentaras</button>
            <ul id="comments_taskID55"></ul>
        </li>
        <li id="taskID56" class="rastasTaskList">
            <input type="checkbox" id="checkbox56" class="rastasTaskbBox">
            <abbr title="">
                6. Aprašyti kuo remiantis išdėstyti gaisriniai jutikliai. Paaiškinti išimtis ir papildomus jutiklius.
            </abbr>
            <button onclick="addComment('taskID56')">Komentaras</button>
            <ul id="comments_taskID56"></ul>
        </li>
        <li id="taskID57" class="rastasTaskList">
            <input type="checkbox" id="checkbox57" class="rastasTaskbBox">
            <abbr title="">
                7. Aprašyti kuo remiantis išdėstyti gaisro pavojaus mygtukai
            </abbr>
            <button onclick="addComment('taskID57')">Komentaras</button>
            <ul id="comments_taskID57"></ul>
        </li>
        <li id="taskID58" class="rastasTaskList">
            <input type="checkbox" id="checkbox58" class="rastasTaskbBox">
            <abbr title="">
                7. Aprašyti apie gaisro pavojaus skelbimo priemones
            </abbr>
            <button onclick="addComment('taskID58')">Komentaras</button>
            <ul id="comments_taskID58"></ul>
        </li>
        <li id="taskID59" class="rastasTaskList">
            <input type="checkbox" id="checkbox59" class="rastasTaskbBox">
            <abbr title="">
                7. Aprašyti apie signalus kitoms sistemoms
            </abbr>
            <button onclick="addComment('taskID59')">Komentaras</button>
            <ul id="comments_taskID59"></ul>
        </li>
        <li id="taskID60" class="rastasTaskList">
            <input type="checkbox" id="checkbox60" class="rastasTaskbBox">
            <abbr title="">
                7. Nurodyti bendruosius rodiklius: sistemos tipą, centralių skaičių, taškinių/linijinių jutiklių
                skaičių, mygtukų skaičių, pavojaus skelbimo priemonių kiekkį, bandra kabelio ilgį.
            </abbr>
            <button onclick="addComment('taskID60')">Komentaras</button>
            <ul id="comments_taskID60"></ul>
        </li>
        <li id="taskID61" class="rastasTaskList">
            <input type="checkbox" id="checkbox61" class="rastasTaskbBox">
            <abbr title="">
                7. Visa reikalinga generinė beletristika: montavimo darbai, darbų sauga ir t.t.
            </abbr>
            <button onclick="addComment('taskID61')">Komentaras</button>
            <ul id="comments_taskID61"></ul>
        </li>

        <div id="progressBar8">

            <div id="progressBarFill8" style="width: 0;"></div>
        </div>
        <h2>9. Techninės specifikacijos</h2>
        <li id="taskID62" class="_TS_TaskList">
            <input type="checkbox" id="checkbox62" class="_TS_TaskbBox">
            <abbr title="">
                1. Aprašyti gaisrinę signalizaciją. Nurodyti kilpų skaičių centralėje. Nurodyti išplėtimo galimybė.
                Nurodyti pagrindinius standartus. Maitinimą. Galimybė prijungti akumuliatorius. Gslimybė prijungti
                kartotuvus.Galimybė apjungti įrenginius į aparatinį tinklą.
            </abbr>
            <button onclick="addComment('taskID62')">Komentaras</button>
            <ul id="comments_taskID62"></ul>
        </li>
        <li id="taskID63" class="_TS_TaskList">
            <input type="checkbox" id="checkbox63" class="_TS_TaskbBox">
            <abbr title="">
                2. Aprašyti kilpų išplėtimo ploktę, tinklo plokštę, reikalingus keitiklius jei yra aparatinius tinklas
            </abbr>
            <button onclick="addComment('taskID63')">Komentaras</button>
            <ul id="comments_taskID63"></ul>
        </li>
        <li id="taskID64" class="_TS_TaskList">
            <input type="checkbox" id="checkbox64" class="_TS_TaskbBox">
            <abbr title="">
                3. Aprašyti akumuliatorius. Nurodyti talpą, įtampą
            </abbr>
            <button onclick="addComment('taskID64')">Komentaras</button>
            <ul id="comments_taskID64"></ul>
        </li>
        <li id="taskID65" class="_TS_TaskList">
            <input type="checkbox" id="checkbox65" class="_TS_TaskbBox">
            <abbr title="">
                4. Aprašyti taškinius jutiklius. Nurodyti maksimulaų kiekį ant kilpos. Nurodyti pagrindinius standartus.
                Nudodyti komplektavima su baze (kas 32 įrenginius turi buti su izoloatpriumi). Nudodyti galimybę
                prijungti nutolinį indikatorių.
            </abbr>
            <button onclick="addComment('taskID65')">Komentaras</button>
            <ul id="comments_taskID65"></ul>
        </li>
        <li id="taskID66" class="_TS_TaskList">
            <input type="checkbox" id="checkbox66" class="_TS_TaskbBox">
            <abbr title="">
                5. Aprašyti gaisro pavojaus mygtukus. Nurodyti pagrindinius standartu. Raudonos spalvos???. Su fiksacija
                atsistantantis su rakteliu.
            </abbr>
            <button onclick="addComment('taskID66')">Komentaras</button>
            <ul id="comments_taskID66"></ul>
        </li>
        <li id="taskID66" class="_TS_TaskList">
            <input type="checkbox" id="checkbox67" class="_TS_TaskbBox">
            <abbr title="">
                5. Aprašyti gaisro pavojaus mygtukus. Nurodyti pagrindinius standartu. Raudonos spalvos???. Su fiksacija
                atsistantantis su rakteliu. Nurodyti montavimo aukštį 1.5 . Papildomi reikalavimai pagal TS.
            </abbr>
            <button onclick="addComment('taskID67')">Komentaras</button>
            <ul id="comments_taskID67"></ul>
        </li>
        <li id="taskID67" class="_TS_TaskList">
            <input type="checkbox" id="checkbox67" class="_TS_TaskbBox">
            <abbr title="">
                6. Aprašyti lauko sirenas. Lauko įrenginiams nurodyti IP klasę.
            </abbr>
            <button onclick="addComment('taskID67')">Komentaras</button>
            <ul id="comments_taskID67"></ul>
        </li>
        <li id="taskID68" class="_TS_TaskList">
            <input type="checkbox" id="checkbox68" class="_TS_TaskbBox">
            <abbr title="">
                7. Aprašyti linijinius jutikius. Nurodyti pagrindinius standartus. Pajungimo tipą. Saugojimo ilgį.
            </abbr>
            <button onclick="addComment('taskID68')">Komentaras</button>
            <ul id="comments_taskID68"></ul>
        </li>
        <li id="taskID69" class="_TS_TaskList">
            <input type="checkbox" id="checkbox69" class="_TS_TaskbBox">
            <abbr title="">
                8. Aprašyti maitinimo šalitnį barjeramsn. Nurodyti EN54 standartą, 24 V įtampa, parinkti amperažą pagal
                kiekį. Komplektuoti su korpusu ir 2x12 V akumuliatoriais
            </abbr>
            <button onclick="addComment('taskID69')">Komentaras</button>
            <ul id="comments_taskID69"></ul>
        </li>
        <li id="taskID70" class="_TS_TaskList">
            <input type="checkbox" id="checkbox70" class="_TS_TaskbBox">
            <abbr title="">
                8. Aprašyti inOUT modulius
            </abbr>
            <button onclick="addComment('taskID70')">Komentaras</button>
            <ul id="comments_taskID70"></ul>
        </li>
        <li id="taskID71" class="_TS_TaskList">
            <input type="checkbox" id="checkbox71" class="_TS_TaskbBox">
            <abbr title="">
                9. Aprašyti reikalavimus kabeliui.
            </abbr>
            <button onclick="addComment('taskID71')">Komentaras</button>
            <ul id="comments_taskID71"></ul>
        </li>
        <li id="taskID72" class="_TS_TaskList">
            <input type="checkbox" id="checkbox72" class="_TS_TaskbBox">
            <abbr title="">
                10. Aprašyti vamzdžius, angų sandarinimo medžiagas, kitas papildomas medžiagas,
            </abbr>
            <button onclick="addComment('taskID72')">Komentaras</button>
            <ul id="comments_taskID72"></ul>
        </li>
        <li id="taskID73" class="_TS_TaskList">
            <input type="checkbox" id="checkbox73" class="_TS_TaskbBox">
            <abbr title="">
                10. Jei rakalinga aprašyti darbo kompiuteri ir vizaulinę programinę įranga.
            </abbr>
            <button onclick="addComment('taskID73')">Komentaras</button>
            <ul id="comments_taskID73"></ul>
        </li>
        <li id="taskID74" class="_TS_TaskList">
            <input type="checkbox" id="checkbox74" class="_TS_TaskbBox">
            <abbr title="">
                10. Rezervas
            </abbr>
            <button onclick="addComment('taskID74')">Komentaras</button>
            <ul id="comments_taskID74"></ul>
        </li>
        <li id="taskID75" class="_TS_TaskList">
            <input type="checkbox" id="checkbox75" class="_TS_TaskbBox">
            <abbr title="">
                10. Rezervas
            </abbr>
            <button onclick="addComment('taskID75')">Komentaras</button>
            <ul id="comments_taskID75"></ul>
        </li>
        <li id="taskID76" class="_TS_TaskList">
            <input type="checkbox" id="checkbox76" class="_TS_TaskbBox">
            <abbr title="">
                10. Rezervas
            </abbr>
            <button onclick="addComment('taskID76')">Komentaras</button>
            <ul id="comments_taskID76"></ul>
        </li>
        <div id="progressBar9">
            <div id="progressBarFill9" style="width: 0;"></div>
        </div>
        <h2>Sąnaudų žiniaraštis</h2>
        <li id="taskID77" class="_SZ_TaskList">
            <input type="checkbox" id="checkbox77" class="_SZ_TaskbBox">
            <abbr title="">
                1. Gaisrinių centralių, kartotuvų kiekis.
            </abbr>
            <button onclick="addComment('taskID77')">Komentaras</button>
            <ul id="comments_taskID77"></ul>
        </li>
        <li id="taskID78" class="_SZ_TaskList">
            <input type="checkbox" id="checkbox78" class="_SZ_TaskbBox">
            <abbr title="">
                2. Kilpų išplėtimo plokšių, tinklo plokšių, reikalingų keitiklių kiekis
            </abbr>
            <button onclick="addComment('taskID78')">Komentaras</button>
            <ul id="comments_taskID78"></ul>
        </li>
        </li>
        <li id="taskID79" class="_SZ_TaskList">
            <input type="checkbox" id="checkbox79" class="_SZ_TaskbBox">
            <abbr title="">
                3. Taškinių jutiklių (Dūmų/Temperatūros) kiekis turi sutapti planuose ir principinėje. PAteikti
                skaičiavimus
            </abbr>
            <button onclick="addComment('taskID79')">Komentaras</button>
            <ul id="comments_taskID79"></ul>
        </li>
        <li id="taskID80" class="_SZ_TaskList">
            <input type="checkbox" id="checkbox80" class="_SZ_TaskbBox">
            <abbr title="">
                4. Bazių kiekis taškiniai jutiklai + temparatūriniai - bazes su izoliatoriumi
            </abbr>
            <button onclick="addComment('taskID80')">Komentaras</button>
            <ul id="comments_taskID80"></ul>
        </li>
        <li id="taskID81" class="_SZ_TaskList">
            <input type="checkbox" id="checkbox81" class="_SZ_TaskbBox">
            <abbr title="">
                5. Gaisro pavojaus mygtukų kieksi turi sutapti planuose ir schemuose.
            </abbr>
            <button onclick="addComment('taskID81')">Komentaras</button>
            <ul id="comments_taskID81"></ul>
        </li>
        <li id="taskID82" class="_SZ_TaskList">
            <input type="checkbox" id="checkbox82" class="_SZ_TaskbBox">
            <abbr title="">
                5. Vidaus ir lauko sirenų kiekis turi sutapti planuose ir principinėje
            </abbr>
            <button onclick="addComment('taskID82')">Komentaras</button>
            <ul id="comments_taskID82"></ul>
        </li>
        <li id="taskID83" class="_SZ_TaskList">
            <input type="checkbox" id="checkbox83" class="_SZ_TaskbBox">
            <abbr title="">
                5. IN/OUT kiekis turi sutapti planuose ir principinėje
            </abbr>
            <button onclick="addComment('taskID83')">Komentaras</button>
            <ul id="comments_taskID83"></ul>
        </li>
        <li id="taskID84" class="_SZ_TaskList">
            <input type="checkbox" id="checkbox84" class="_SZ_TaskbBox">
            <abbr title="">
                5. Linijinių jutiklių kiekis turi sutapti planuose ir schemose
            </abbr>
            <button onclick="addComment('taskID84')">Komentaras</button>
            <ul id="comments_taskID84"></ul>
        </li>
        <li id="taskID85" class="_SZ_TaskList">
            <input type="checkbox" id="checkbox85" class="_SZ_TaskbBox">
            <abbr title="">
                5. Numatyti akumuliatorius
            </abbr>
            <button onclick="addComment('taskID85')">Komentaras</button>
            <ul id="comments_taskID85"></ul>
        </li>
        <li id="taskID86" class="_SZ_TaskList">
            <input type="checkbox" id="checkbox86" class="_SZ_TaskbBox">
            <abbr title="">
                5.KAbelio kiekis pagla kabelių žiniaraštį
            </abbr>
            <button onclick="addComment('taskID86')">Komentaras</button>
            <ul id="comments_taskID86"></ul>
        </li>
        <li id="taskID87" class="_SZ_TaskList">
            <input type="checkbox" id="checkbox87" class="_SZ_TaskbBox">
            <abbr title="">
                5.Numayti angų sandarinimo medžiagą
            </abbr>
            <button onclick="addComment('taskID87')">Komentaras</button>
            <ul id="comments_taskID87"></ul>
        </li>
        <li id="taskID88" class="_SZ_TaskList">
            <input type="checkbox" id="checkbox88" class="_SZ_TaskbBox">
            <abbr title="">
                5. Vamzdžiai, montavimo darbai ir papildomos instaliacinės medžiagos.
            </abbr>
            <button onclick="addComment('taskID88')">Komentaras</button>
            <ul id="comments_taskID88"></ul>
        </li>
        <div id="progressBar10">
            <div id="progressBarFill10" style="width: 0;"></div>
        </div>

        <h2>Brežinių apiforminimas</h2>
        <li id="taskID89" class="_BR_TaskList">
            <input type="checkbox" id="checkbox89" class="_BR_TaskbBox">
            <abbr title="">
                1. Brėžiniai turi būti prikabinti _Xref formatu, brėžiniai būti juodi.
            </abbr>
            <button onclick="addComment('taskID89')">Komentaras</button>
            <ul id="comments_taskID89"></ul>
        </li>
        <li id="taskID90" class="_BR_TaskList">
            <input type="checkbox" id="checkbox90" class="_BR_TaskbBox">
            <abbr title="">
                2. Įranga turi būti sunumeruota, turi būti sunumeruota. Turi būti žymėjimų paaiškinias
            </abbr>
            <button onclick="addComment('taskID90')">Komentaras</button>
            <ul id="comments_taskID90"></ul>
        </li>
        <li id="taskID91" class="_BR_TaskList">
            <input type="checkbox" id="checkbox91" class="_BR_TaskbBox">
            <abbr title="">
                3. Turi būti sutartiniai ženklai
            </abbr>
            <button onclick="addComment('taskID91')">Komentaras</button>
            <ul id="comments_taskID91"></ul>
        </li>
        <li id="taskID92" class="_BR_TaskList">
            <input type="checkbox" id="checkbox92" class="_BR_TaskbBox">
            <abbr title="">
                4. Tiek principinėje schemoje tiek planuose turi būti nuridyti signalai
            </abbr>
            <button onclick="addComment('taskID92')">Komentaras</button>
            <ul id="comments_taskID92"></ul>
        </li>
        <li id="taskID93" class="_BR_TaskList">
            <input type="checkbox" id="checkbox93" class="_BR_TaskbBox">
            <abbr title="">
                4. Principinėje schemoje turi būti jutiklių numeracija, jutiklios vietos detalizacija iki patalpos.
                Principinė schema turi atvaizduoti GSS tinlo pjūvį aukštais
            </abbr>
            <button onclick="addComment('taskID93')">Komentaras</button>
            <ul id="comments_taskID93"></ul>
        </li>
        <li id="taskID94" class="_BR_TaskList">
            <input type="checkbox" id="checkbox94" class="_BR_TaskbBox">
            <abbr title="">
                4. Jei yra aparatinis tinklas, pateikti GSS apjungimo schemą.
            </abbr>
            <button onclick="addComment('taskID94')">Komentaras</button>
            <ul id="comments_taskID94"></ul>
        </li>
        <li id="taskID95" class="_BR_TaskList">
            <input type="checkbox" id="checkbox95" class="_BR_TaskbBox">
            <abbr title="">
                4. Visose schemose turi būti pavaizduoti kabelių tipai ir ilgiai. Kiekis schemose, kabelių žiniaraštyje
                ir sąnaudų žiniaraštyje turi sutapti
            </abbr>
            <button onclick="addComment('taskID95')">Komentaras</button>
            <ul id="comments_taskID95"></ul>
        </li>
        <div id="progressBar11">
            <div id="progressBarFill11" style="width: 0;"></div>
        </div>
    </ul>




    <script src="app.js">
    </script>

</body>

</html>